# Distillation of HVAC Failure Diagnosis

**Status:**   
**Kategori:**   
**Exported:** 2026-09-19 05:30

---

﻿---
tags: ["electrical", "emergency", "hvac", "hvac-bms", "maintenance", "monitoring", "water-system"]
---
## LLM Summary
- System: HVAC / EMS-BMS
- Equipment: AHU, FCU, chiller, pump, HEPA filter
- Symptoms: [temperature high, RH unstable, pressure drop, alarm, airflow reduction]
- Keywords: [HVAC, suhu tinggi, kelembaban, tekanan diferensial, alarm, chiller]
- Severity: High
**Summary**: Decision-support flow for diagnosing HVAC abnormal conditions by combining system concepts, monitoring signals, maintenance routes, and escalation expectations.
**Sources**: Derived from existing TechOps KM pages. Review against controlled SOPs before operational use.
**Last updated**: 2026-04-24
---
## Decision Context
Use this page when HVAC conditions are abnormal, including temperature deviation, RH instability, pressure differential issue, airflow reduction, BMS/EMS alarm, AHU/FCU malfunction, chiller alarm, or suspected HEPA/filter problem.
This page does not replace [[engineering/operasional-sistem-hvac]] or controlled SOP instructions. It helps route diagnosis across existing knowledge pages.
## When to Use
- Temperature deviation, RH instability, pressure differential issue, airflow reduction, or BMS/EMS alarm.
- AHU/FCU malfunction, chiller alarm, or suspected HEPA/filter problem.
- Need to route HVAC diagnosis across system, monitoring, maintenance, and escalation pages.
## Triage
| Question | If Yes | Reference |
|---|---|---|
| Is there immediate safety risk, smoke, burning smell, flooding, or electrical exposure? | Move to emergency response and escalation. | [[engineering/emergency-shutdown]], [[engineering/electrical-system]] |
| Is a classified production area affected? | Notify Supervisor Engineering and coordinate with QA. | [[engineering/hvac-system]], [[engineering/engineering-responsibilities]] |
| Is BMS/EMS showing alarm or abnormal trend? | Compare current readings against normal monitoring pattern. | [[engineering/monitoring-bms-ems]], [[engineering/monitoring-harian-engineering]] |
| Is one local room affected only? | Check FCU, local airflow, filter, damper, and room-specific controls. | [[engineering/hvac-system]], [[engineering/operasional-sistem-hvac]] |
| Are multiple areas affected? | Check AHU, chiller, pumps, cooling tower, utilities, and BMS controls. | [[engineering/hvac-system]], [[engineering/maintenance-types]] |
## Diagnostic Cues
| Symptom | Possible Failure Mode | First Checks |
|---|---|---|
| High room temperature | Chiller, AHU/FCU, pump, or control issue | BMS alarm, chilled water status, local FCU/AHU condition |
| RH out of range | Cooling/reheat balance or airflow issue | BMS trend, AHU status, condensation signs |
| Pressure differential unstable | Airflow, damper, exhaust, door discipline, or filter loading | Pressure trend, exhaust fan, AHU supply, room condition |
| Particle or contamination risk | HEPA/filter, pressure cascade, airflow, door opening pattern | Environmental trend, affected room classification, QA impact |
| Chiller or AHU alarm | Equipment fault or support utility issue | Alarm detail, load condition, shutdown criteria |
## Decision Flow
1. Identify affected area, equipment, and parameter: temperature, RH, pressure differential, particle control, airflow, or ACH.
1. Check BMS/EMS status and recent alarm history using [[engineering/monitoring-bms-ems]].
1. Determine whether the issue is local equipment, central HVAC equipment, utility support, sensor/calibration, or control-system behavior.
1. If the condition is critical or worsening, follow [[engineering/emergency-shutdown]] and escalate.
1. If the issue is a maintenance event, route through [[engineering/penanganan-perbaikan-mesin]], [[engineering/maintenance-types]], and [[engineering/permintaan-jasa-engineering]].
1. Verify recovery through repeated monitoring and document the result.
## Escalation
| Condition | Escalates To |
|---|---|
| Critical area parameter out of control | Supervisor Engineering and QA |
| Equipment shutdown required | Supervisor Engineering, then Manager Engineering |
| Spare part decision required | Manager Engineering via [[engineering/spare-parts-management]] |
| Change or modification needed | Manager Engineering and QA via change-control route |
| Personnel safety concern | Supervisor Engineering and HSSE/K3 |
## Evidence / Output
Each diagnosis should produce:
- affected system or equipment;
- abnormal parameter or alarm;
- likely failure mode;
- immediate control action;
- escalation owner;
- form or record used;
- verification result after correction.
## Related pages
- [[engineering/hvac-system]]
- [[engineering/operasional-sistem-hvac]]
- [[engineering/monitoring-bms-ems]]
- [[engineering/monitoring-harian-engineering]]
- [[engineering/emergency-shutdown]]
- [[engineering/engineering-responsibilities]]
- [[engineering/maintenance-types]]
- [[engineering/penanganan-perbaikan-mesin]]
- [[engineering/permintaan-jasa-engineering]]
- [[engineering/spare-parts-management]]